# Session summary: 2026-10-29

## Goal

A multi-brand PLC diagnostic tool on a laptop: read and check PLCs without the vendor software.
Later: a shared engine and a local web interface, then AI analysis of the program.

## Repo today

| Brand | Link | State |
|---|---|---|
| Panasonic FP0R | MEWTOCOL, serial | driver + scan / write / program read tools (from your scripts) |
| Omron CJ1M | Host Link, serial | driver + echo test / DM read (from your scripts) |
| Siemens S7-300 | libnodave + S7ONLINE, MPI | driver + read tool (from your script), `libnodave.dll` in `vendor/` |
| Schneider Modicon | Modbus RTU / TCP | driver + read tool, not tested on a PLC |
| **Schneider TSX Micro** | **Uni-Telway, TER port** | **`scripts/tsx/tsx.py`, tested on a TSX 3721** |

Plan for the rest: `docs/architecture.md`. Protocol notes: `docs/unitelway.md`.
Tests (no hardware needed): `python -m unittest discover tests` → 63 pass.

## TSX: what works now (`tsx.py`, without PL7)

| Command | What it does | Tested on the bench |
|---|---|---|
| `etat` | name, faults (%S bits), clock, watchdog, Flash backup status | yes |
| `lire` / `surveiller` | read / watch %MW %MD %KW %KD %SW %S %M | yes (%MW, %SW, %S) |
| `ecrire` | write one %MW, with confirmation and read-back | yes |
| `run` / `stop` | with confirmation | RUN yes |
| `sauvegarder` | copy the PLC program to a `.tsxbak` file | yes, identical to PL7's copy |
| `comparer` | has the program changed since a backup? | to run once |
| `sauvegarder-donnees` | all %MW and %KW to CSV | yes (512 / 128) |

## TSX: how we got there

1. Listened to the TER port: 9600 baud, odd parity, PLC polls slaves 1–8.
2. Mirror test from the PC: link confirmed (PC = slave 1, PLC = station 0xFE).
3. Probes: found %S (V1 `01`), %SW (segment 6A), %MW (segment 68), write (`37`), RUN (`24`).
4. PL7 help files (`.hlp`, decoded with `tools/hlp2txt.py`): official list of UNI-TE requests.
5. Your proxy capture of PL7: the full program upload sequence → `sauvegarder`.
6. `.FEF` export: readable text of the application (configuration + program).

Bugs found on the bench and fixed: stale polls answered out of turn; slow poll cycle
(the PC now answers EOT like PL7).

## Not done yet

| Item | What it needs |
|---|---|
| Restore a `.tsxbak` to a PLC | one capture of PL7 doing PC → PLC transfer |
| `%I` / `%Q`, module status, configured vs present rack | parameter format of requests `49` / `44` / `43` (probe `ut_modules.py`, or a capture of PL7 animating I/O) |
| Decode the program in a `.tsxbak` | `.tsxbak` + `.FEF` of a small program, two versions (`scripts/tsx/programmes_test/`) |
| Load a `.FEF` without PL7 | not realistic (needs PL7's compiler) |
| Shared engine + web interface for all brands | `docs/architecture.md`, steps 1 to 5 |

## Next session, suggested order

1. `tsx.py comparer` on the bench (should say IDENTIQUE).
2. Import `TEST_A.FEF` / `TEST_B.FEF` in PL7, transfer, `sauvegarder` each.
3. Capture a PL7 PC → PLC transfer through the proxy (for restore).
4. Then the shared engine and web interface.
