# Session summary: 2026-10-30

## Done today (TSX Micro, tested on the bench TSX 3721)

| Feature | Command | How we got it |
|---|---|---|
| Data backup | `sauvegarder-donnees` → CSV of all %MW / %KW | reads each zone until the PLC refuses (found 512 / 128) |
| Data restore | `restaurer-donnees FILE` | writes only changed %MW, blocks of up to 60, then reads back |
| Program restore | `restaurer FILE.tsxbak` | sequence from a Portmon capture of PL7's PC → PLC transfer |
| Program compare | `comparer FILE.tsxbak` | confirmed identical after a restore |

`restaurer` backs up the current program first (`avant_restauration_*.tsxbak`), sets STOP,
sends the program in 122-byte segments, and reads it back to check.

Also learned:
- `.FEF` (PL7 export) is readable text: configuration + program. PL7 can import it
  (new empty application → Fichier → Importer une application). Loading a `.FEF` without PL7
  is not realistic (needs PL7's compiler); a `.tsxbak` can be restored without PL7.
- PL7's animation table uses its own requests (`91`, `92`, `93`). Not needed for our watch
  tables, which read values directly.
- READ_CPU (`4F`) answer changes with RUN / STOP / transfer: could give the PLC state.

## TSX: still open (no rush)

- %I / %Q and module status: requests `49` / `44` / `43`, parameters unknown. Best source: a
  capture of PL7 with an animation table containing `%I1.0` and `%IW3.0`.
- Decoding the program inside a `.tsxbak`: `research/tsx/programmes_test/TEST_A.FEF` and
  `TEST_B.FEF` (same program, one character different) → `.tsxbak` of each.
- `%KW` restore: needs confirmation that the PLC accepts writes to constants.

## Next session: Omron

Starting point in the repo:
- `plc_online/protocols/hostlink.py`: Host Link (C-mode) driver, FCS / header / end code / length checks.
- `research/omron/hl_test.py` (TS echo) and `hl_read.py` (DM read), from your working scripts.
- PLC side (report §4.2): peripheral port in Host Link, 9600 7-E-2, unit 0, DIP 4 ON.

Suggested goal: same level as `tsx.py` — one file with `etat`, `lire`, `surveiller`, `ecrire`,
`run` / `stop`, program and data backup / restore. Same method: read what is documented, probe
reads safely, capture CX-Programmer through the proxy for anything else.
