# S7-300: plan

Why the S7-300 next: it is the PLC met most often in the field (often as Profibus DP master
with WAGO slaves), and the one where understanding the program logic is the most feasible:
uploading blocks is part of the S7 protocol, and the compiled code (MC7) has been decoded
publicly (DotNetSiemensPLCToolBoxLibrary converts MC7 to STL, LGPL).

Brands met in the field, by frequency: S7-300 (most), Omron, S7-1200, TSX, Panasonic, Fatek (once).

Link: USB MPI adapter + STEP 7's S7ONLINE driver through libnodave (Windows, 32-bit Python),
as in `tools/siemens.py` today. Everything below works on what the PLC holds: no STEP 7
project needed.

## Reference to get first

Siemens *System Software for S7-300/400 — System and Standard Functions* (reference manual):
the system status lists (SZL) and the diagnostic buffer event codes. Check every SZL number
against it before coding: blog sources contradict each other. Same method as Omron with W342.

## Progress

- Step 1 coded (31/10): `tools/siemens.py etat` reads SZL 0111 (order number, versions), 011C
  (names, serial number), 0174 per LED (SF, RUN, STOP, FRCE, BAF, BUS1F, BUS2F: mode, faults,
  forces) and 0232 index 4 (key switch, protection level, program / HW config checksums).
  Formats from the Siemens manual A5E02790053-01 (05/2010), chapter 34. Cycle time: no status
  list for it in the manual, left for later.
- **Bench 31/10, CPU 315-2DP (6ES7 315-2AF03-0AB0), firmware V1.2.0:** all reads answer;
  libnodave returns the SZL header (ID, index, LENTHDR, N_DR) before the records. Old-CPU
  quirks: record index 0000 for index 1; index 6 answered like index 1 (no hardware version);
  011C (names, serial number) and LEDs BUS1F/BUS2F not supported; checksums present but
  `ken_rel` = 0 (not guaranteed): to test by changing the program.

- Step 2a coded (31/10): `tools/siemens.py diagnostic` reads the diagnostic buffer (SZL 00A0,
  §34.29) and names each event from the 546 event IDs of chapter 35
  (`plc_online/protocols/s7_events.py`, English texts as in the manual). The 5 info words are
  shown raw for now (meaning depends on the event): decode the common ones from bench samples.
- **Bench 31/10:** 10 entries read (208 bytes, one PDU). CPU clock wrong (2005). Every startup
  logs two `5961` "Parameter assignment error", info `FF06 C17B 0001 0004 8B07` and
  `... 0000 8B07`: the `0004` / `0000` may be the addresses of the SM 322 / SM 321. To decode
  with STEP 7's "details on event" for the same entries. Next: modules, then DP slaves (WAGO).

- Step 3a coded (31/10): `tools/siemens.py modules` reads SZL 0D91 index 0 (§34.23, all modules
  of rack 0): slot, first address, inputs / outputs, state (error, absent, disabled). No order
  number for I/O modules in any status list. **Not yet run on the bench.**

- **Bench 31/10, `modules`:** SZL 0D91 also gives the configured type and the actual type of
  each module (manual: PROFINET only; this CPU fills them for the central rack). Slot 4:
  configured `AFD8` (outputs), actual `9FC3`; slot 5: configured `AFC8`. The HW config loaded
  in the CPU does not match the SM 321 / SM 322 in the rack: explains the `5961` at startup.
  `modules` now flags it.
- Step 8 started (31/10), "upload station to PG": `tools/siemens.py sauvegarder-config` lists
  the SDBs (`daveListBlocksOfType`) and uploads each one (`daveGetProgramBlock`) to a folder,
  with a summary (CPU, sizes, module types). Raw copy only; SDB format to decode by
  comparison (change one thing in HW Config, download, copy again, compare).
  **Not yet run on the bench.**

- **SDB comparison 31/10** (`research/siemens/sdb/`: 1 = wrong config, 2 = after fixing slot 4 to
  DI32 and slot 5 to DO16 in HW Config). SDB 2 unchanged, SDB 3 / 4 only new timestamps.
  - Every SDB: 36-byte block header (`70 70`, type `0B` = SDB, number, total length, timestamp
    at 16: 4 bytes ms since midnight + 2 bytes days since 1984), body, then 36-byte footer
    ("STEP 7" name, 2-byte checksum at -10).
  - **SDB 1 = module list of the central rack**, after `00 03` (count) one 10-byte entry per
    module: logical address (2), `28 20`, `20 + slot`, `00`, bytes used, `01` input / `81` output,
    type code (2). Old: slot 4 `0000 .. 24 00 04 81 AFD8`, slot 5 `0004 .. 25 00 01 81 AFC8`;
    new: slot 4 `0000 .. 24 00 04 01 9FC3`, slot 5 `0004 .. 25 00 02 81 AFD0`. CPU entry: `7FFF`, type `00C0`.
  - Then 12-byte records `0C` + letter (`R`, `V`, `M` per slot 1, 2, 4, 5) ending in 2 unknown
    bytes + `14 00`: the `M` bytes of slots 4 and 5 changed (`1110`→`0A10`, `6213`→`B610`):
    probably a checksum per module. Unknown yet, with the block checksum: needed before
    writing SDBs.
  - SDB 0 grew from 190 to 452 bytes (new records, zero padding): CPU parameters, to compare
    with one CPU setting changed at a time.
- `tools/siemens.py config` (31/10): reads SDB 1 from the CPU (or `--depuis` a backup folder,
  no CPU needed) and lists the configured modules with addresses (EB / AB) and names, and
  compares them with the modules in the rack when connected. Tested on the two bench backups.
- Step 5a coded (31/10): `sauvegarder-programme` uploads every OB, FB, FC, DB and SDB to a
  folder (`OB1.bin`..., `programme.txt` with size, date, checksum per block); `comparer DOSSIER`
  uploads the CPU again and lists blocks added / removed / changed. A DB whose header is the
  same but whose bytes differ only holds other current values: shown apart, not as a program
  change. `--depuis` compares two folders without CPU. Restore (download) comes later.
- **Bench 31/10:** a CPU without FB answers "no block present" for the FB list: now an empty
  list. Backup gave 6 blocks; after changing one contact in OB1 and downloading it, `comparer`
  reported only `OB 1 modifie 11:05:57 -> 11:48:42, 118 -> 114 octets`. Confirmed.
- **SDB 0 = CPU parameters, decoded 31/10** (`research/siemens/sdb/3_` to `6_`, one HW Config
  change each, starting from `2_config_correcte`). Body starts with records
  `[length][id][data]` (length counts the 2 header bytes; total length = dword at header 32),
  then a table not decoded. A record exists only when its tab differs from the CPU defaults.
  - `02`: comm load % (byte 0, 20), scan cycle monitoring ms (word 2: 150 -> 200).
  - `06`: retentive memory: MB count, T count, C count (32 / 0 / 8), then 8 DB areas (6 bytes).
  - `07`: clock memory: on (word 0), MB number (word 2: 100).
  - `0D`: cyclic interrupts, 6 bytes each: index (07 = OB30 .. 0F = OB38), 00, interval ms,
    phase ms. OB35 100 -> 200.
  - Not decoded: `03` (28 bytes), `05`, `14`. Next comparisons: startup tab, diagnostics /
    clock tab, MPI address, protection level.
  `tools/siemens.py config` now shows these CPU parameters before the module list.
- Watch table (31/10): `surveiller` reads a list of addresses (E/I, A/Q, M, DB, T, Z/C, bits to
  double words, formats dec / ud / hex / bin / real / char, S5TIME and BCD for T / Z), grouped
  into few reads; `--journal` prints only the changes with time stamps; `--table` loads a file
  (`exemples/table_s7_banc.txt`). `ecrire` modifies one or more values with confirmation, read
  back and undo command; `--maintenir` writes again until Ctrl+C. **Bench 31/10: works.**
- Forces: **parked** (modify is what diagnostics need). Reading the force job with the
  "programmer commands" user data (read job list 0x10, layout from the Wireshark S7 dissector)
  gets `D033` "wrong job length" on the 315-2AF03. Code kept (`s7_forces.py`,
  `research/siemens/sonder_forcages.py`); `etat` still shows the FRCE LED.
- Step 5b, program restore (31/10): `restaurer DOSSIER` loads a program copy back: OB, FB, FC
  (DB only with `--avec-db`, they hold the machine's current values; SDB never), order DB, FC,
  FB, OB, CPU put in STOP with confirmation, each block downloaded then inserted, program read
  back and compared, restart offered. `--supprimer-en-trop` deletes blocks absent from the copy.
  libnodave has no download: `plc_online/protocols/s7_download.py` speaks S7ONLINE directly
  (SCP_send / SCP_receive, 80-byte header as in nodave.c) on libnodave's connection; sequence
  from Snap7 (request download 1A, CPU asks 1B, ends 1C, then PI `_INSE`; footer checksum set
  to 0, the CPU computes it).
- **Bench 31/10: restore works.** The copy from before the OB1 change was loaded back
  (`restaurer programme_s7_20261031_113820`), then `comparer` found the program identical.

**Next session:** restore the hardware configuration (SDB download, CPU in STOP), with the same
download path as the program restore; test with the `research/siemens/sdb/` copies.

## Steps, in order

| # | Feature | How | Notes |
|---|---|---|---|
| 1 | CPU state: order number, firmware, mode, key switch, protection level, cycle time (min / max / current) | SZL reads | documented |
| 2 | Diagnostic buffer (events with date and time, in plain text) | SZL, event code table from the manual | documented |
| 2 | DP bus: which slaves answer / are missing (WAGO slaves), slave diagnostics | SZL 0x0692 and DP diagnostic lists | documented |
| 3 | Modules in the racks and their state; detailed module diagnostics (wire break, missing supply...) | SZL module lists and diagnostic records | documented |
| 4 | Active forced values (FRCE light) | to check in the manual | technicians forget forces |
| 5 | Block list with date, size, checksum: "has the program changed?" against a reference | block list / block info | documented in libnodave |
| 5 | Program backup and restore (all blocks) | block upload / download | as on TSX |
| 6 | Signal recorder: inputs / outputs with timestamps, good cycle vs faulty cycle | fast polling | paid tools exist (PLC ANALYZER, iba, ServiceLab): price advantage |
| 7 | Logic: MC7 → STL → logic model (output ← conditions); "why is this output off", cross-references, fault bits, cycle step | follow the public decoder | LGPL: keep the decoder in the open part if open core |
| 8 | Module parameters from HW Config (analog ranges, DP addresses...) | system data blocks (SDB), format not documented: decode by comparison | longest |
| 9 | Import blocks from a STEP 7 V5 project (`.s7p` folder): customer gives the project, the tool restores it to the CPU without STEP 7; also names / comments for the logic step | STEP 7 keeps the compiled blocks (MC7) in dBase files of the project (`ombstx/offline/.../SUBBLK.DBF`); read like DotNetSiemensPLCToolBoxLibrary (LGPL, open source) does; rebuild each block as uploaded (header, body, footer), compare with a copy taken from the CPU | needs a real project + the same program in a CPU to check byte for byte |

## Needed on the bench

- The bench S7-300 CPU model (314, 315-2DP...).
- At least one S7-300 with its STEP 7 project, to check the decoded STL against the real one.
- For step 8: change one parameter at a time in HW Config, download, back up, compare.

## Later, other brands

- Logic for TSX and Omron: decode by comparison (`docs/logique.md`, test programs in
  `research/tsx/programmes_test/`).
- S7-1200 and other Ethernet PLCs (Allen-Bradley, CODESYS, OpenPLC): read values only at
  first (snap7, libplctag / pycomm3, OPC UA, Modbus). Their program formats are harder or
  protected.
